|Metric|MQTT topic suffix|Unit|Modbus address (dec)|Modbus address (hex)|Modbus data type|Scale factor|
|---|---|:-:|:-:|:-:|:-:|:-:|
|BMS1 Charging Voltage|`bms/1/charging_voltage`|V|210|d2|U_WORD|0.1|
|BMS1 Discharge Voltage|`bms/1/discharge_voltage`|V|211|d3|U_WORD|0.1|
|BMS1 Charge Current Limit|`bms/1/charge_current_limit`|A|212|d4|U_WORD|1|
|BMS1 Discharge Current Limit|`bms/1/discharge_current_limit`|A|213|d5|U_WORD|1|
|BMS1 SOC|`bms/1/soc`|%|214|d6|U_WORD|1|
|BMS1 Voltage|`bms/1/voltage`|V|215|d7|U_WORD|0.1|
|BMS1 Current|`bms/1/current`|A|216|d8|S_WORD|0.1|
|BMS1 Temp|`bms/1/temp`|°C|217|d9|S_WORD|0.1|
|BMS1 Charging Max Current|`bms/1/charging_max_current`|A|218|da|S_WORD|1|
|BMS1 Discharge Max Current|`bms/1/discharge_max_current`|A|219|db|S_WORD|1|
|BMS2 Charging Voltage|`bms/2/charging_voltage`|V|241|f1|U_WORD|0.1|
|BMS2 Discharge Voltage|`bms/2/discharge_voltage`|V|242|f2|U_WORD|0.1|
|BMS2 Charge Current Limit|`bms/2/charge_current_limit`|A|243|f3|U_WORD|1|
|BMS2 Discharge Current Limit|`bms/2/discharge_current_limit`|A|244|f4|U_WORD|1|
|BMS2 SOC|`bms/2/soc`|%|245|f5|U_WORD|1|
|BMS2 Voltage|`bms/2/voltage`|V|246|f6|U_WORD|0.1|
|BMS2 Current|`bms/2/current`|A|247|f7|S_WORD|0.1|
|BMS2 Temp|`bms/2/temp`|°C|248|f8|S_WORD|0.1|
|BMS2 Charging Max Current|`bms/2/charging_max_current`|A|249|f9|S_WORD|1|
|BMS2 Discharge Max Current|`bms/2/discharge_max_current`|A|250|fa|S_WORD|1|
